# 샘플 카드 검토표

`sample-cards.json`에서 생성했다. 사람 확인은 아직 0장이다. 보류 카드는 먼저 교재와 대조한다.

| # | 상태 | 앞면 | 뒷면 | 출처 |
|---|---|---|---|---|
| 1 | 자동 대조 통과 | 사용전압이 저압인 SELV·PELV 전로의 절연저항을 잴 때 DC 시험전압은 몇 V인가? | 250 V | 전기설비기술기준 제52조 |
| 2 | 자동 대조 통과 | 사용전압이 저압인 SELV·PELV 전로에서 요구되는 절연저항 값은 얼마 이상인가? | 0.5 MΩ 이상 | 전기설비기술기준 제52조 |
| 3 | 자동 대조 통과 | FELV를 포함해 사용전압 500 V 이하인 저압 전로의 절연저항을 잴 때 DC 시험전압은 몇 V인가? | 500 V | 전기설비기술기준 제52조 |
| 4 | 자동 대조 통과 | FELV를 포함해 사용전압 500 V 이하인 저압 전로에서 요구되는 절연저항 값은 얼마 이상인가? | 1.0 MΩ 이상 | 전기설비기술기준 제52조 |
| 5 | 자동 대조 통과 | 사용전압이 500 V를 초과하는 저압 전로의 절연저항을 잴 때 DC 시험전압은 몇 V인가? | 1,000 V | 전기설비기술기준 제52조 |
| 6 | 자동 대조 통과 | 사용전압이 500 V를 초과하는 저압 전로에서 요구되는 절연저항 값은 얼마 이상인가? | 1.0 MΩ 이상 | 전기설비기술기준 제52조 |
| 7 | 자동 대조 통과 | 저압 전로의 절연저항은 어떤 구간마다 측정해야 하는가? | 개폐기 또는 과전류차단기로 구분할 수 있는 전로마다 | 전기설비기술기준 제52조 |
| 8 | 자동 대조 통과 | SPD를 부득이하게 분리하지 못한 채 절연저항을 잴 때 낮출 수 있는 시험전압은? | 250 V DC | 전기설비기술기준 제52조 |
| 9 | 자동 대조 통과 | SPD를 분리하지 못해 시험전압을 낮추어 잴 때 요구되는 절연저항 값은? | 1 MΩ 이상 | 전기설비기술기준 제52조 |
| 10 | 자동 대조 통과 | 기계기구를 분리하기 어려운 분기회로에서 전선 상호간 절연저항은 언제 측정할 수 있는가? | 기기를 접속하기 전에 | 전기설비기술기준 제52조 |
| 11 | 자동 대조 통과 | 정전이 어려워 저압 전로의 절연저항을 측정하기 곤란할 때, 절연성능이 적합하다고 보는 누설전류 기준은? | 저항성분의 누설전류가 1 mA 이하 | KEC 132 |
| 12 | 자동 대조 통과 | 고압·특고압 전로의 절연내력 시험에서 시험전압을 가하는 시간은? | 연속하여 10분간 | KEC 132 |
| 13 | 자동 대조 통과 | 다심케이블을 쓴 고압·특고압 전로의 절연내력 시험에서 시험전압을 가하는 곳은? | 심선 상호 간 및 심선과 대지 사이 | KEC 132 |
| 14 | 자동 대조 통과 | 표 132-1이 적용되는 고압 전로(회전기·변압기·기구 등의 전로 제외) 중 최대사용전압 7 kV 이하인 전로의 절연내력 시험전압은? | 최대사용전압의 1.5배 | KEC 표 132-1 |
| 15 | 자동 대조 통과 | 최대사용전압 7 kV 초과 25 kV 이하이고 중성선을 다중접지하는 중성점 접지식 전로의 절연내력 시험전압은? | 최대사용전압의 0.92배 | KEC 표 132-1 |
| 16 | 자동 대조 통과 | 최대사용전압 7 kV 초과 60 kV 이하인 전로(중성선 다중접지 25 kV 이하 전로 제외)의 절연내력 시험전압과 최저 전압은? | 최대사용전압의 1.25배, 최저 10.5 kV | KEC 표 132-1 |
| 17 | 자동 대조 통과 | 표 132-1에서 최대사용전압 60 kV를 초과하는 중성점 비접지식 전로(전위 변성기 접지 포함)의 절연내력 시험전압은? | 최대사용전압의 1.25배 | KEC 표 132-1 |
| 18 | 자동 대조 통과 | 표 132-1에서 최대사용전압 60 kV를 초과하는 중성점 접지식 전로(직접접지식과 전위 변성기 접지 제외)의 절연내력 시험전압과 최저 전압은? | 최대사용전압의 1.1배, 최저 75 kV | KEC 표 132-1 |
| 19 | 자동 대조 통과 | 표 132-1에서 최대사용전압 60 kV를 초과하는 중성점 직접접지식 전로(170 kV 초과로 발전소·변전소 등에 시설하는 것 제외)의 절연내력 시험전압은? | 최대사용전압의 0.72배 | KEC 표 132-1 |
| 20 | 자동 대조 통과 | 최대사용전압 170 kV를 초과하는 중성점 직접접지식 전로로서, 중성점이 직접 접지된 발전소·변전소 등에 시설하는 전로의 절연내력 시험전압은? | 최대사용전압의 0.64배 | KEC 표 132-1 |
| 21 | 자동 대조 통과 | 최대사용전압 60 kV를 초과하는 정류기에 접속된 전로 중 교류측과 직류 고전압측 전로의 절연내력 시험전압은? | 교류측 최대사용전압의 1.1배인 직류전압 | KEC 표 132-1 |
| 22 | 자동 대조 통과 | 최대사용전압 60 kV를 초과하는 중성점 직접접지식 전로의 전력케이블은 표의 시험 대신 정격전압을 얼마 동안 가해 시험할 수 있는가? | 24시간 | KEC 132 |
| 23 | 자동 대조 통과 | 최대사용전압 170 kV를 초과하고 양단이 중성점 직접접지된 지중전선로에서 표 대신 쓸 수 있는 시험의 전압은? | 최대사용전압의 0.64배 | KEC 132 |
| 24 | 자동 대조 통과 | 최대사용전압 170 kV를 초과하고 양단이 중성점 직접접지된 지중전선로에서 표 대신 쓸 수 있는 시험의 시간은? | 연속 60분간 | KEC 132 |
| 25 | 자동 대조 통과 | XLPE 등 고분자 절연 케이블을 0.1 Hz 정현파로 절연내력 시험할 때 가하는 전압의 크기는? | 상전압의 3배 | KEC 132 |
| 26 | 자동 대조 통과 | 정격전압 6~30 kV인 XLPE 등 고분자 절연 케이블을 0.1 Hz 정현파로 시험할 때 가하는 시간은? | 30분 | KEC 132 |
| 27 | 자동 대조 통과 | 정격전압 6~30 kV 범위 밖인 XLPE 등 고분자 절연 케이블을 0.1 Hz 정현파로 시험할 때 가하는 시간은? | 60분 | KEC 132 |
| 28 | 자동 대조 통과 | 특고압 전로에서 표 132-1의 시험(7 kV 이하 항목 제외)을 기기별 서류나 측정으로 대신하려면 무엇이 필요한가? | 기기 종류별 시험성적서 확인, 또는 절연내력 확인방법에 적합한 시험·측정을 하고 그 결과가 적합해야 한다. | KEC 132 |
| 29 | 자동 대조 통과 | 최대사용전압 7 kV 이하인 발전기·전동기의 절연내력 시험전압과 최저 전압은? | 최대사용전압의 1.5배, 최저 500 V | KEC 표 133-1 |
| 30 | 자동 대조 통과 | 최대사용전압 7 kV를 초과하는 발전기·전동기의 절연내력 시험전압과 최저 전압은? | 최대사용전압의 1.25배, 최저 10.5 kV | KEC 표 133-1 |
| 31 | 자동 대조 통과 | 발전기·전동기의 절연내력 시험전압은 어디에 가하는가? | 권선과 대지 사이 | KEC 표 133-1 |
| 32 | 자동 대조 통과 | 회전변류기를 제외한 교류 회전기를 직류전압으로 절연내력 시험한다면 표의 시험전압의 몇 배를 가하는가? | 1.6배 | KEC 133 |
| 33 | 자동 대조 통과 | 연료전지와 태양전지 모듈의 절연내력을 직류로 시험할 때 시험전압은? | 최대사용전압의 1.5배 | KEC 134 |
| 34 | 자동 대조 통과 | 연료전지와 태양전지 모듈의 절연내력을 교류로 시험할 때 시험전압은? | 최대사용전압의 1배 | KEC 134 |
| 35 | 자동 대조 통과 | 연료전지와 태양전지 모듈의 절연내력 시험전압이 낮게 계산될 때 적용하는 최저 전압은? | 500 V | KEC 134 |
| 36 | 자동 대조 통과 | 변압기 전로의 절연내력 시험에서 최대사용전압 7 kV 이하 권선의 시험전압은 어디에 가하는가? | 시험되는 권선과 다른 권선, 철심 및 외함 사이 | KEC 표 135-1 |
| 37 | 자동 대조 통과 | 최대사용전압 7 kV 이하인 변압기 권선(다중접지 중성선 전로 접속 제외)의 절연내력 시험전압과 최저 전압은? | 최대사용전압의 1.5배, 최저 500 V | KEC 표 135-1 |
| 38 | 자동 대조 통과 | 변압기 중성점접지 저항 값의 일반 기준은? | 150 ÷ 고압·특고압측 전로의 1선 지락전류[A]로 구한 값 이하 | KEC 142.5 |
| 39 | 자동 대조 통과 | 저압전로 대지전압이 150 V를 넘는 혼촉 때 1초 초과 2초 이내에 고압·특고압 전로를 자동 차단한다면, 변압기 중성점접지 저항 값 기준은? | 300 ÷ 1선 지락전류[A]로 구한 값 이하 | KEC 142.5 |
| 40 | 자동 대조 통과 | 저압전로 대지전압이 150 V를 넘는 혼촉 때 1초 이내에 고압·특고압 전로를 자동 차단한다면, 변압기 중성점접지 저항 값 기준은? | 600 ÷ 1선 지락전류[A]로 구한 값 이하 | KEC 142.5 |
| 41 | 자동 대조 통과 | 변압기 중성점접지 저항 계산에 쓰는 1선 지락전류는 어떻게 정하는가? | 실측값을 쓰고, 실측이 곤란하면 선로정수 등으로 계산한 값을 쓴다. | KEC 142.5 |
| 42 | 자동 대조 통과 | 지중에 매설된 금속제 수도관로를 접지극으로 쓰려면 대지와의 전기저항 값이 얼마 이하여야 하는가? | 3 Ω 이하 | KEC 142.2 |
| 43 | 자동 대조 통과 | 건축물·구조물의 철골을 비접지식 고압전로 기계기구 외함 접지의 접지극으로 쓰려면 대지와의 전기저항 값이 얼마 이하여야 하는가? | 2 Ω 이하 | KEC 142.2 |
| 44 | 자동 대조 통과 | 고압 이상 전기설비와 변압기 중성점 접지(KEC 142.5)의 접지극 매설깊이는 지표면에서 얼마 이상인가? (발전소·변전소 등에 322.5에 준해 시설하는 경우 제외) | 지하 0.75 m 이상 | KEC 142.2 |
| 45 | 보류 | 사용전검사의 대상이 되는 전기설비는? | 공사계획의 인가를 받거나 신고를 하고 설치 또는 변경공사를 하는 전기설비 | 전기안전관리법 시행규칙 제6조 |
| 46 | 보류 | 사용전검사 신청서는 검사를 받으려는 날의 며칠 전까지 안전공사에 내야 하는가? | 7일 전까지 | 전기안전관리법 시행규칙 제6조 |
| 47 | 보류 | 전로의 절연저항을 측정하는 계기의 이름은? | 절연저항계(메거) | 없음 (모델 지식) |
| 48 | 보류 | 전위강하법으로 접지저항을 잴 때 필요한 보조 전극 2개의 역할은? | 하나는 전류를 흘리는 전류 보조극(C), 하나는 전압을 재는 전압 보조극(P)이다. | 없음 (모델 지식) |
| 49 | 보류 | 전위강하법에서 접지저항을 구하는 식은? | R = V ÷ I (V: 접지극과 전압 보조극 사이 전압, I: 접지극과 전류 보조극 사이에 흘린 전류) | 없음 (모델 지식) |
| 50 | 보류 | 전위강하법에서 전압 보조극(P)을 두는 위치로 흔히 쓰는 기준은? (접지극 E와 전류 보조극 C를 충분히 떼어 일직선 배치, 균일한 토양 가정) | E에서 E-C 거리의 약 61.8% 지점 | 없음 (모델 지식) |
| 51 | 보류 | 전압계와 전류계를 회로에 연결하는 방법의 차이는? | 전압계는 측정 대상과 병렬, 전류계는 측정 대상과 직렬로 연결한다. | 없음 (모델 지식) |
| 52 | 보류 | 운전 중 변류기(CT)의 2차측 계기를 떼어낼 때 먼저 해야 할 일은? | 변류기 2차측을 단락한다. 개방하면 2차측에 고전압이 유기될 수 있다. | 없음 (모델 지식) |
| 53 | 보류 | 상회전계로 확인하는 것은? | 3상 전원의 상회전 방향 | 없음 (모델 지식) |
| 54 | 보류 | 3상 유도전동기가 반대로 돌 때 회전 방향을 바꾸는 방법은? | 전원 3선 중 2선을 서로 바꾸어 접속한다. | 없음 (모델 지식) |
| 55 | 보류 | 조도를 측정하는 계기의 이름은? | 조도계 | 없음 (모델 지식) |
| 56 | 보류 | 조도의 단위는? | lx(럭스) | 없음 (모델 지식) |
| 57 | 보류 | 제어회로에서 인터록이란? | 한 기기가 동작 중일 때 다른 기기가 동작하지 못하도록 막는 회로나 장치 | 없음 (모델 지식) |
| 58 | 보류 | 수변전설비 보호 장치의 종합 연동시험에서 확인하는 것은? | 보호계전기가 동작했을 때 차단기 트립과 경보 등 연결된 장치가 정상적으로 함께 동작하는지 | 없음 (모델 지식) |
| 59 | 보류 | Δ-Δ 또는 Y-Y 결선 변압기와 병렬운전할 수 없는 3상 변압기 결선은? | Δ-Y 또는 Y-Δ (1차·2차 전압의 위상차가 다르기 때문) | 없음 (모델 지식) |
| 60 | 보류 | 비상발전기 절체 시험에서 ATS(자동절체개폐기)의 역할은? | 상용전원이 정전되면 부하를 발전기 쪽으로 자동 전환하고, 복전되면 상용전원으로 되돌린다. | 없음 (모델 지식) |
