# 기후에너지환경부 공고 제2025-227호 한국전기설비규정 개정 전문 발췌 (2026-01-05 공고본)
132 전로의 절연저항 및 절연내력 
1. 사용전압이 저압인 전로의 절연성능은 기술기준 제52조를 충족하여야 한다. 다만, 저압 전로에서 정전이 어려운 경우 등 절연저항 측정이 곤란한 경우 저항성분의 누설전류가 1 mA 이하이면 그 전로의 절연성능은 적합한 것으로 본다.
2. 고압 및 특고압의 전로(131, 회전기, 정류기, 연료전지 및 태양전지 모듈의 전로, 변압기의 전로, 기구 등의 전로 및 직류식 전기철도용 전차선을 제외한다)는 표 132-1에서 정한 시험전압을 전로와 대지 사이(다심케이블은 심선 상호 간 및 심선과 대지 사이)에 연속하여 10분간 가하여 절연내력을 시험하였을 때에 이에 견디어야 한다. 다만, 전선에 케이블을 사용하는 교류 전로로서 표 132-1에서 정한 시험전압의 2배의 직류전압을 전로와 대지 사이(다심케이블은 심선 상호 간 및 심선과 대지 사이)에 연속하여 10분간 가하여 절연내력을 시험하였을 때에 이에 견디는 것에 대하여는 그러하지 아니하다.

표 132-1 전로의 종류 및 시험전압
전 로 의 종 류
시  험  전  압
1. 최대사용전압 7 kV 이하인 전로
최대사용전압의 1.5배의 전압
2. 최대사용전압 7 kV 초과 25 kV 이하인 중성점 접지식 전로(중성선을 가지는 것으로서 그 중성선을 다중접지 하는 것에 한한다)
최대사용전압의 0.92배의 전압
3. 최대사용전압 7 kV 초과 60 kV 이하인 전로(2란의 것을 제외한다)
최대사용전압의 1.25배의 전압(10.5 kV 미만으로 되는 경우는 10.5 kV)
4. 최대사용전압 60 kV 초과 중성점 비접지식전로(전위 변성기를 사용하여 접지하는 것을 포함한다)
최대사용전압의 1.25배의 전압
5. 최대사용전압 60 kV 초과 중성점 접지식 전로(전위 변성기를 사용하여 접지하는 것 및 6란과 7란의 것을 제외한다)
최대사용전압의1.1배의 전압
(75 kV 미만으로 되는 경우에는 75 kV)
6. 최대사용전압이 60 kV 초과 중성점 직접접지식 전로(7란의 것을 제외한다)
최대사용전압의 0.72배의 전압
7. 최대사용전압이 170 kV 초과 중성점 직접 접지식 전로로서 그 중성점이 직접 접지되어 있는 발전소 또는 변전소 혹은 이에 준하는 장소에 시설하는 것.
최대사용전압의 0.64배의 전압
8. 최대사용전압이 60 kV를 초과하는 정류기에 접속되고 있는 전로
교류측 및 직류 고전압측에 접속되고 있는 전로는 교류측의 최대사용전압의 1.1배의 직류전압
직류측 중성선 또는 귀선이 되는 전로(이하 이장에서 “직류 저압측 전로”라 한다)는 아래에 규정하는 계산식에 의하여 구한 값
표 132-1의 8에 따른 직류 저압측 전로의 절연내력시험 전압의 계산방법은 다음과 같이 한다.

E: 교류 시험 전압(V를 단위로 한다)
V: 역변환기의 전류 실패 시 중성선 또는 귀선이 되는 전로에 나타나는 교류성 이상전압의 파고 값(V를 단위로 한다). 다만, 전선에 케이블을 사용하는 경우 시험전압은 E의 2배의 직류전압으로 한다.
3. 최대사용전압이 60 kV를 초과하는 중성점 직접접지식 전로에 사용되는 전력케이블은 정격전압을 24시간 가하여 절연내력을 시험하였을 때 이에 견디는 경우, 제2의 규정에 의하지 아니할 수 있다(참고표준: IEC 62067 및 IEC 60840).
4. 최대사용전압이 170 kV를 초과하고 양단이 중성점 직접접지 되어 있는 지중전선로는, 최대사용전압의 0.64배의 전압을 전로와 대지 사이(다심케이블에 있어서는, 심선상호 간 및 심선과 대지 사이)에 연속 60분간 절연내력시험을 했을 때 견디는 것인 경우 제2의 규정에 의하지 아니할 수 있다.
5. 특고압전로와 관련되는 절연내력은 설치하는 기기의 종류별 시험성적서 확인 또는 절연내력 확인방법에 적합한 시험 및 측정을 하고 결과가 적합한 경우에는 제2(표 132-1의 1을 제외한다)의 규정에 의하지 아니할 수 있다.
6. 고압 및 특고압의 전로에 전선으로 사용하는 케이블의 절연체가 XLPE 등 고분자재료인 경우 0.1 Hz 정현파전압을 상전압의 3배 크기로 전로와 대지사이에 연속하여 60분(정격전압 6 ~ 30 kV에 해당하는 케이블은 30분) 동안 가하여 절연내력을 시험하였을 때에 이에 견디는 것에 대하여는 제2의 규정에 따르지 아니할 수 있다.
133 회전기 및 정류기의 절연내력 
회전기 및 정류기는 표 133-1에서 정한 시험방법으로 절연내력을 시험하였을 때에 이에 견디어야 한다. 다만, 회전변류기 이외의 교류의 회전기로 표 133-1에서 정한 시험전압의 1.6배의 직류전압으로 절연내력을 시험하였을 때 이에 견디는 것을 시설하는 경우에는 그러하지 아니하다.

표 133-1 회전기 및 정류기 시험전압
종 류
시 험 전 압
시 험 방 법
회
전
기
발전기ㆍ전동기ㆍ무효 전력 보상 장치ㆍ기타회전기(회전변류기를 제외한다)
최대사용전압
7 kV 이하
최대사용전압의 1.5배의 전압(500 V 미만으로 되는 경우에는 500 V)
권선과 대지 사이에 연속하여 10분간 가한다.
최대사용전압
7 kV 초과
최대사용전압의 1.25배의 전압(10.5 kV 미만으로 되는 경우에는 10.5 kV)
회전변류기
직류측의 최대사용전압의 1배의 교류전압(500 V 미만으로 되는 경우에는 500 V)
정
류
기
최대사용전압이 60 kV 이하
직류측의 최대사용전압의 1배의 교류전압(500 V 미만으로 되는 경우에는 500 V)
충전부분과 외함 간에 연속하여 10분간 가한다.
최대사용전압 60 kV 초과
교류측의 최대사용전압의 1.1배의 교류전압 또는 직류측의 최대사용전압의 1.1배의 직류전압
교류측 및 직류고전압측단자와 대지 사이에 연속하여 10분간 가한다.
134 연료전지 및 태양전지 모듈의 절연내력 
연료전지 및 태양전지 모듈은 최대사용전압의 1.5배의 직류전압 또는 1배의 교류전압(500 V 미만으로 되는 경우에는 500 V)을 충전부분과 대지사이에 연속하여 10분간 가하여 절연내력을 시험하였을 때에 이에 견디는 것이어야 한다.
135 변압기 전로의 절연내력
1. 변압기[방전등용 변압기ㆍ엑스선관용 변압기ㆍ흡상 변압기ㆍ시험용 변압기ㆍ계기용변성기와 241.9에 규정(241.9.1의 2 제외)하는 전기집진 응용장치용의 변압기 기타 특수 용도에 사용되는 것을 제외한다. 이하 같다]의 전로는 표 135-1에서 정하는 시험전압 및 시험방법으로 절연내력을 시험하였을 때에 이에 견디어야 한다.

표 135-1 변압기 전로의 시험전압
권 선 의 종 류
시  험  전  압
시  험  방  법
1. 최대 사용전압 7 kV 이하
최대 사용전압의 1.5배의 전압(500 V 미만으로 되는 경우에는 500 V) 다만, 중성점이 접지되고 다중접지된 중성선을 가지는 전로에 접속하는 것은 0.92배의 전압(500 V 미만으로 되는 경우에는 500 V)
시험되는 권선과 다른 권선, 철심 및 외함 간에 시험전압을 연속하여 10분간 가한다.
2. 최대 사용전압 7 kV 초과 25 kV 이하의 권선으로서 중성점접지식전로(중선선을 가지는 것으로서 그 중성선에 다중접지를 하는 것에 한한다)에 접속하는 것.
최대 사용전압의 0.92배의 전압
3. 최대 사용전압 7 kV 초과 60 kV 이하의 권선(2란의 것을 제외한다)
최대 사용전압의 1.25배의 전압(10.5 kV 미만으로 되는 경우에는 10.5 kV)
4. 최대 사용전압이 60 kV를 초과하는 권선으로서 중성점 비접지식 전로(전위 변성기를 사용하여 접지하는 것을 포함한다. 8란의 것을 제외한다)에 접속하는 것.
최대 사용전압의 1.25배의 전압
5. 최대 사용전압이 60 kV를 초과하는 권선(성형전선연결, 또는 스콧결선의 것에 한한다)으로서 중성점 접지식 전로(전위 변성기를 사용하여 접지 하는 것, 6란 및 8란의 것을 제외한다)에 접속하고 또한 성형전선연결의 권선의 경우에는 그 중성점에, 스콧결선의 권선의 경우에는 T좌권선과 주좌권선의 접속점에 피뢰기를 시설하는 것.
최대 사용전압의 1.1배의 전압
(75 kV 미만으로 되는 경우에는 75 kV)
시험되는 권선의 중성점단자(스콧결선의 경우에는 T좌권선과 주좌권선의 접속점 단자. 이하 이 표에서 같다) 이외의 임의의 1단자, 다른 권선(다른 권선이 2개 이상 있는 경우에는 각권선)의 임의의 1단자, 철심 및 외함을 접지하고 시험되는 권선의 중성점 단자 이외의 각 단자에 3상교류의 시험 전압을 연속하여 10분간 가한다. 다만, 3상교류의 시험전압 가하기 곤란할 경우에는 시험되는 권선의 중성점 단자 및 접지되는 단자 이외의 임의의 1단자와 대지 사이에 단상교류의 시험전압을 연속하여 10분간 가하고 다시 중성점 단자와 대지 사이에 최대 사용전압의 0.64배(스콧 결선의 경우에는 0.96배)의 전압을 연속하여 10분간 가할 수 있다.
6. 최대 사용전압이 60 kV를 초과하는 권선(성형전선연결의 것에 한한다. 8란의 것을 제외한다)으로서 중성점 직접접지식전로에 접속하는 것. 다만, 170 kV를 초과하는 권선에는 그 중성점에 피뢰기를 시설하는 것에 한한다.
최대 사용전압의 0.72배의 전압
시험되는 권선의 중성점단자, 다른 권선(다른 권선이 2개 이상 있는 경우에는 각 권선)의 임의의 1단자, 철심 및 외함을 접지하고 시험되는 권선의 중성점 단자이외의 임의의 1단자와 대지 사이에 시험전압을 연속하여 10분간 가한다. 이 경우에 중성점에 피뢰기를 시설하는 것에 있어서는 다시 중성점 단자와 대지 간에 최대사용전압의 0.3배의 전압을 연속하여 10분간 가한다.
7. 최대 사용전압이 170 kV를 초과하는 권선(성형전선연결의 것에 한한다. 8란의 것을 제외한다)으로서 중성점직접접지식 전로에 접속하고 또한 그 중성점을 직접 접지하는 것.
최대 사용전압의 0.64배의 전압
시험되는 권선의 중성점 단자, 다른 권선(다른 권선이 2개 이상 있는 경우에는 각 권선)의 임의의 1단자, 철심 및 외함을 접지하고 시험되는 권선의 중성점 단자 이외의 임의의 1단자와 대지 사이에 시험전압을 연속하여 10분간 가한다.
8. 최대 사용전압이 60 kV를 초과하는 정류기에 접속하는 권선
정류기의 교류측의 최대 사용전압의 1.1배의 교류전압 또는 정류기의 직류측의 최대 사용전압의 1.1배의 직류전압
시험되는 권선과 다른 권선, 철심 및 외함 간에 시험전압을 연속하여 10분간 가한다.
9. 기타 권선
최대 사용전압의 1.1배의 전압(75 kV 미만으로 되는 경우는 75 kV)
시험되는 권선과 다른 권선, 철심 및 외함 간에 시험전압을 연속하여 10분간 가한다.
2. 특고압전로와 관련되는 절연내력은 설치하는 기기의 종류별 시험성적서 확인 또는 절연내력 확인방법에 적합한 시험 및 측정을 하고 결과가 적합한 경우에는 제1의 규정에 의하지 아니할 수 있다.
136 기구 등의 전로의 절연내력 
1. 개폐기ㆍ차단기ㆍ전력용 커패시터ㆍ유도전압조정기ㆍ계기용변성기 기타의 기구의 전로 및 발전소ㆍ변전소ㆍ개폐소 또는 이에 준하는 곳에 시설하는 기계기구의 접속선 및 모선(전로를 구성하는 것에 한한다. 이하 “기구 등의 전로”라 한다)은 표 136-1에서 정하는 시험전압을 충전 부분과 대지 사이(다심케이블은 심선 상호 간 및 심선과 대지 사이)에 연속하여 10분간 가하여 절연내력을 시험하였을 때에 이에 견디어야 한다. 다만, 접지형계기용변압기ㆍ전력선 반송용 결합커패시터ㆍ뇌서지 흡수용 커패시터ㆍ지락검출용 커패시터ㆍ재기전압 억제용 커패시터ㆍ피뢰기 또는 전력선반송용 결합리액터로서 다음에 따른 표준에 적합한 것 혹은 전선에 케이블을 사용하는 기계기구의 교류의 접속선 또는 모선으로서 표 136-1에서 정한 시험전압의 2배의 직류전압을 충전부분과 대지 사이(다심케이블에서는 심선 상호 간 및 심선과 대지 사이)에 연속하여 10분간 가하여 절연내력을 시험하였을 때에 이에 견디도록 시설할 때에는 그러하지 아니하다.

표 136-1 기구 등의 전로의 시험전압
종        류
시   험   전   압
1. 최대 사용전압이 7 kV 이하인 기구 등의 전로
최대 사용전압이 1.5배의 전압(직류의 충전 부분에 대하여는 최대 사용전압의 1.5배의 직류전압 또는 1배의 교류전압) (500 V 미만으로 되는 경우에는 500 V)
2. 최대 사용전압이 7 kV를 초과하고 25 kV 이하인 기구 등의 전로로서 중성점 접지식 전로(중성선을 가지는 것으로서 그 중성선에 다중접지하는 것에 한한다)에 접속하는 것.
최대 사용전압의 0.92배의 전압
3. 최대 사용전압이 7 kV를 초과하고 60 kV 이하인 기구 등의 전로(2란의 것을 제외한다)
최대 사용전압의 1.25배의 전압
(10.5 kV 미만으로 되는 경우에는 10.5 kV)
4. 최대 사용전압이 60 kV를 초과하는 기구 등의 전로로서 중성점 비접지식 전로(전위변성기를 사용하여 접지하는 것을 포함한다. 8란의 것을 제외한다)에 접속하는 것.
최대 사용전압의 1.25배의 전압
5. 최대 사용전압이 60 kV를 초과하는 기구 등의 전로로서 중성점 접지식전로(전위변성기를 사용하여 접지하는 것을 제외한다)에 접속하는 것.(7란과 8란의 것을 제외한다)
최대 사용전압의 1.1배의 전압
(75 kV 미만으로 되는 경우에는 75 kV)
6. 최대 사용전압이 170 kV를 초과하는 기구 등의 전로로서 중성점직접접지식 전로에 접속하는 것(7란과 8란의 것을 제외한다)
최대 사용전압의 0.72배의 전압
7. 최대 사용전압이 170 kV를 초과하는 기구 등의 전로로서 중성점 직접접지식 전로 중 중성점이 직접접지 되어 있는 발전소 또는 변전소 혹은 이에 준하는 장소의 전로에 접속하는 것(8란의 것을 제외한다).
최대 사용전압의 0.64배의 전압
8. 최대 사용전압이 60 kV를 초과하는 정류기의 교류측 및 직류측 전로에 접속하는 기구 등의 전로
교류측 및 직류 고전압측에 접속하는 기구 등의 전로는 교류측의 최대 사용전압의 1.1배의 교류전압 또는 직류측의 최대 사용전압의 1.1배의 직류전압
직류 저압측전로에 접속하는 기구 등의 전로는 3100-2에 서 규정하는 계산식으로 구한 값.
가. 단서의 규정에 의한 접지형계기용변압기의 표준은 KS C 1706(2013)[계기용변성기(표준용 및 일반 계기용)]의 “6.2.3 내전압” 또는 KS C 1707(2011)[계기용변성기(전력수급용)]의 “6.2.4 내전압”에 적합할 것.
나. 단서의 규정에 의한 전력선 반송용 결합커패시터의 표준은 고압단자와 접지된 저압단자간 및 저압단자와 외함 간의 내전압이 각각 KS C 1706(2013)[계기용변성기(표준용 및 일반 계기용)]의 “6.2.3 내전압”에 규정하는 커패시터형 계기용변압기의 주 커패시터 단자 간 및 1차 접지측 단자와 외함 간의 내전압의 표준에 준할 것.
다. 단서의 규정에 의한 뇌서지흡수용 커패시터･지락검출용 커패시터･재기전압억제용 커패시터의 표준은 다음과 같다.
(1) 사용전압이 고압 또는 특고압일 것.
(2) 고압단자 또는 특고압단자 및 접지된 외함 사이에 표 136-2에서 정하고 있는 공칭전압의 구분 및 절연계급의 구분에 따라 각각 같은 표에서 정한 교류전압 및 직류전압을 다음과 같이 일정시간 가하여 절연내력을 시험하였을 때에 이에 견디는 것일 것.
(가) 교류전압에서는 1분간
(나) 직류전압에서는 10초간

표 136-2 뇌서지흡수용･지락검출용･재기전압억제용 커패시터의 시험전압
공칭전압의 구분(kV)
절연계급의
구분
시험전압
--- 142.2 발췌
3. 접지극의 매설은 다음에 의한다.
가. 접지극은 매설하는 토양을 오염시키지 않아야 하며, 가능한 다습한 부분에 설치한다.
나. 접지극은 동결 깊이를 고려하여 시설하되 고압 이상의 전기설비와 142.5에 의하여 시설하는 접지극의 매설깊이는 지표면으로부터 지하 0.75 m 이상으로 한다. 다만, 발전소ㆍ변전소ㆍ개폐소 또는 이에 준하는 곳에 접지극을 322.5의1의“가”에 준하여 시설하는 경우에는 그러하지 아니하다.
다. 접지도체를 철주 기타의 금속체를 따라서 시설하는 경우에는 접지극을 철주의 밑면으로부터 0.3 m 이상의 깊이에 매설하는 경우 이외에는 접지극을 지중에서 그 금속체로부터 1 m 이상 떼어 매설하여야 한다.
4. 접지시스템 부식에 대한 고려는 다음에 의한다.
7. 수도관 등을 접지극으로 사용하는 경우는 다음에 의한다.
가. 지중에 매설되어 있고 대지와의 전기저항 값이 3 Ω 이하의 값을 유지하고 있는 금속제 수도관로가 다음에 따르는 경우 접지극으로 사용이 가능하다.
(1) 접지도체와 금속제 수도관로의 접속은 안지름 75 ㎜ 이상인 부분 또는 여기에서 분기한 안지름 75 ㎜ 미만인 분기점으로부터 5 m 이내의 부분에서 하여야 한다. 다만, 금속제 수도관로와 대지 사이의 전기저항 값이 2 Ω 이하인 경우에는 분기점으로부터의 거리는 5 m을 넘을 수 있다. 
(2) 접지도체와 금속제 수도관로의 접속부를 수도계량기로부터 수도 수용가 측에 설치하는 경우에는 수도계량기를 사이에 두고 양측 수도관로를 등전위본딩 하여야 한다.
(3) 접지도체와 금속제 수도관로의 접속부를 사람이 접촉할 우려가 있는 곳에 설치하는 경우에는 손상을 방지하도록 방호장치를 설치하여야 한다.
(4) 접지도체와 금속제 수도관로의 접속에 사용하는 금속제는 접속부에 전기적 부식이 생기지 않아야 한다.
나. 건축물·구조물의 철골 기타의 금속제는 이를 비접지식 고압전로에 시설하는 기계기구의 철대 또는 금속제 외함의 접지공사 또는 비접지식 고압전로와 저압전로를 결합하는 변압기의 저압전로의 접지공사의 접지극으로 사용할 수 있다. 다만, 대지와의 사이에 전기저항 값이 2 Ω 이하인 값을 유지하는 경우에 한한다.
142.3 접지도체·보호도체
--- 142.5
142.5 변압기 중성점 접지
1. 변압기의 중성점접지 저항 값은 다음에 의한다.
가. 일반적으로 변압기의 고압·특고압측 전로 1선 지락전류로 150을 나눈 값과 같은 저항 값 이하
나. 변압기의 고압·특고압측 전로 또는 사용전압이 35 kV 이하의 특고압전로가 저압측 전로와 혼촉하고 저압전로의 대지전압이 150 V를 초과하는 경우는 저항 값은 다음에 의한다.
(1) 1초 초과 2초 이내에 고압·특고압 전로를 자동으로 차단하는 장치를 설치할 때는 300을 나눈 값 이하
(2) 1초 이내에 고압·특고압 전로를 자동으로 차단하는 장치를 설치할 때는 600을 나눈 값 이하
2. 전로의 1선 지락전류는 실측값에 의한다. 다만, 실측이 곤란한 경우에는 선로정수 등으로 계산한 값에 의한다.
